<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
  <title>Boiler Maintenance Schedule &amp; Checklist (Free PDF) | FleetOptima</title>
  <meta name="description" content="Free printable boiler maintenance schedule and checklist for small commercial hot water and steam boilers: daily checks, blowdown, low-water cutoff tests, safety valves, yearly inspection, plus a log.">
  <link rel="canonical" href="https://fleetoptima.org/maintenance-schedules/boiler/">
  <meta name="theme-color" content="#053C5E">
  <link rel="icon" href="/favicon.ico" sizes="any">
  <link rel="icon" type="image/png" sizes="48x48" href="/img/favicon-48.png">
  <link rel="icon" type="image/png" sizes="192x192" href="/img/favicon-192.png">
  <link rel="apple-touch-icon" href="/img/apple-touch-icon.png">
  <meta property="og:title" content="Boiler maintenance schedule">
  <meta property="og:description" content="Free printable boiler maintenance schedule and checklist for small commercial hot water and steam boilers: daily checks, blowdown, low-water cutoff tests, safety valves, yearly inspection, plus a log.">
  <meta property="og:image" content="https://fleetoptima.org/img/logo.png">
  <link rel="stylesheet" href="/maintenance-schedules/schedules.css">
  <script src="/analytics.js" async></script>
  <script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "FleetOptima", "item": "https://fleetoptima.org/"}, {"@type": "ListItem", "position": 2, "name": "Maintenance schedules", "item": "https://fleetoptima.org/maintenance-schedules/"}, {"@type": "ListItem", "position": 3, "name": "Boiler", "item": "https://fleetoptima.org/maintenance-schedules/boiler/"}]}</script>
</head>
<body>
<header class="screen-only">
  <div class="wrap">
    <a class="brand" href="/"><img src="/img/logo.png" alt="">FleetOptima</a>
    <nav>
      <a class="plain" href="/maintenance-schedules/">All schedules</a>
      <a class="btn primary small" href="https://beta.fleetoptima.org/#/signup">Start free</a>
    </nav>
  </div>
</header>
<main>

  <div class="intro">
    <div class="wrap">
      <div class="print-brand print-only"><img src="/img/logo.png" alt=""><span><b>FleetOptima</b><br>fleetoptima.org</span></div>
      <p class="kicker screen-only"><a href="/maintenance-schedules/">Free maintenance schedules</a></p>
      <h1>Boiler maintenance schedule</h1>
      <p class="lead">For small commercial hot water and steam boilers. Steam boilers need a lot more attention than hot water ones, and this is the sheet where state law matters most.</p>
      <div class="cta screen-only">
        <button class="btn primary" type="button" data-print>Print this checklist</button>
        <a class="btn ghost" href="boiler-maintenance-schedule.pdf" download>Download the PDF</a>
      </div>
      <p class="fine">Typical intervals from manufacturer manuals and published service schedules. Your machine&#x27;s manual comes first.</p>
    </div>
  </div>
  <div class="wrap body">
    <section class="bucket">
      <h2>Daily</h2>
      <table class="sched">
        <thead><tr><th>Task</th><th>How often</th><th>Notes</th><th class="done">&#10003;</th></tr></thead>
        <tbody><tr><td class='task'>Look it over: running right, safety devices in place</td><td class='when'>Daily</td><td class='note'></td><td class='done' aria-hidden='true'></td></tr><tr><td class='task'>Burner condition</td><td class='when'>Daily</td><td class='note'></td><td class='done' aria-hidden='true'></td></tr><tr><td class='task'>Water level steady, pressure where it should be</td><td class='when'>Daily</td><td class='note'>Steam boilers</td><td class='done' aria-hidden='true'></td></tr><tr><td class='task'>Blow down the water column and gauge glass</td><td class='when'>Regularly; daily is common</td><td class='note'>Steam boilers; some states set the frequency</td><td class='done' aria-hidden='true'></td></tr></tbody>
      </table>
    </section>
    <section class="bucket">
      <h2>Weekly</h2>
      <table class="sched">
        <thead><tr><th>Task</th><th>How often</th><th>Notes</th><th class="done">&#10003;</th></tr></thead>
        <tbody><tr><td class='task'>Test the low-water cutoff</td><td class='when'>At least weekly</td><td class='note'>Some states require it more often; see note</td><td class='done' aria-hidden='true'></td></tr></tbody>
      </table>
    </section>
    <section class="bucket">
      <h2>Quarterly</h2>
      <table class="sched">
        <thead><tr><th>Task</th><th>How often</th><th>Notes</th><th class="done">&#10003;</th></tr></thead>
        <tbody><tr><td class='task'>Test safety / relief valves</td><td class='when'>At least quarterly</td><td class='note'>Low-pressure boilers</td><td class='done' aria-hidden='true'></td></tr></tbody>
      </table>
    </section>
    <section class="bucket">
      <h2>Yearly</h2>
      <table class="sched">
        <thead><tr><th>Task</th><th>How often</th><th>Notes</th><th class="done">&#10003;</th></tr></thead>
        <tbody><tr><td class='task'>Inspection by your state&#x27;s boiler inspector</td><td class='when'>Yearly in many states</td><td class='note'>See note</td><td class='done' aria-hidden='true'></td></tr><tr><td class='task'>Clean and tune the burner, combustion analysis</td><td class='when'>Yearly</td><td class='note'>Technician</td><td class='done' aria-hidden='true'></td></tr><tr><td class='task'>Check the water treatment system</td><td class='when'>Yearly (often monthly)</td><td class='note'></td><td class='done' aria-hidden='true'></td></tr></tbody>
      </table>
    </section><p class='code-note'><strong>Required by code?</strong> Many states require periodic boiler inspections by a state or insurance inspector, and some set how often you test the low-water cutoff (one state requires it daily). Which boilers are covered varies, and some small hot-water heating boilers are exempt. Code items apply where your city, state or insurer has adopted them. Requirements vary by jurisdiction, so check local code.</p>
    <section class="know screen-only">
      <h2>What changes these intervals</h2>
      <p>Steam versus hot water (steam needs far more blowdown and cutoff testing), water quality, and your state&#x27;s boiler law.</p>
    </section>
  <aside class="cta-box screen-only">
    <div>
      <h2>Or let the app keep track.</h2>
      <p>FleetOptima keeps schedules like this one for every machine you run, by hours, miles or the calendar.
      When something's due, the work order makes itself, and the parts you use come off the shelf count.</p>
    </div>
    <div class="cta-actions">
      <a class="btn primary" href="https://beta.fleetoptima.org/#/signup">Start your 14 days free</a>
      <a class="btn ghost" href="/">See how it works</a>
    </div>
  </aside>

    <section class="related screen-only">
      <h2>Related schedules</h2>
      <div class="cards"><a class='card' href='/maintenance-schedules/pump/'><h3>Pump</h3><p>Sump, water and transfer pumps.</p></a><a class='card' href='/maintenance-schedules/hvac-unit/'><h3>HVAC unit</h3><p>Filters monthly, coils and tune-ups twice a year.</p></a></div>
    </section>
    <section class="log">
      <div class="print-brand print-only"><img src="/img/logo.png" alt=""><span><b>FleetOptima</b><br>fleetoptima.org</span></div>
      <h2>Service log: boiler</h2>
      <p class="log-id">Machine / unit: ______________________ &nbsp; Make &amp; model: ______________________</p>
      <table class="logt">
        <thead><tr><th>Date</th><th>Next due</th><th>Work done</th><th>Parts used</th><th>Initials</th></tr></thead>
        <tbody><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr></tbody>
      </table>
      <p class="print-only print-foot">Free printable from fleetoptima.org/maintenance-schedules</p>
    </section>
    <section class="sources screen-only">
      <h2>Where these numbers come from</h2>
      <p>Compiled from manufacturer manuals and published service schedules, rounded to typical values. Your machine's manual wins when it disagrees.</p>
      <ul><li><a href='https://www.energy.gov/sites/prod/files/2020/04/f74/omguide_complete_w-eo-disclaimer.pdf' rel='nofollow noopener' target='_blank'>U.S. DOE/FEMP O&amp;M Best Practices Guide, boiler checklist (PDF)</a></li><li><a href='https://www.dli.mn.gov/sites/default/files/pdf/boiler-safety.pdf' rel='nofollow noopener' target='_blank'>Minnesota DLI: boiler safety guide (PDF)</a></li></ul>
    </section>
  </div></main>
<footer class="screen-only">
  <div class="wrap">
    <div>&copy; 2026 FleetOptima LLC &middot; <a href="mailto:support@fleetoptima.org">support@fleetoptima.org</a></div>
    <div><a href="/">FleetOptima</a> &middot; <a href="/maintenance-schedules/">Free maintenance schedules</a></div>
  </div>
</footer>
<script>
  document.querySelectorAll('[data-print]').forEach(function (b) { b.addEventListener('click', function () { window.print(); }); });
</script>
</body>
</html>
